within ModelicaCompliance.Algorithms;

package Reinit
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html></html>"));
end Reinit;