within ModelicaCompliance.Classes;

package Balancing
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html>This package contains tests for the balance
    checking of models described in section 4.7 of the specification.</html>"));
end Balancing;
