within ModelicaCompliance.Functions;

package Declarations
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html></html>"));
end Declarations;