within ModelicaCompliance.Functions;

package ExternalObjects
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html></html>"));
end ExternalObjects;
