within ModelicaCompliance.Operators;

package Arithmetic
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html>This package contains tests for the
    arithmetic operators defined in section 3.4 and 3.6.1.</html>"));
end Arithmetic;
