within ModelicaCompliance.Operators;

package Associativity
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html>This package contains tests for the
    associativity rules defined in section 3.2.</html>"));
end Associativity;
