within ModelicaCompliance;

package Packages
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html>This package contains tests for
    packages defined in chapter 13 of the specification.</html>"));
end Packages;
