within ModelicaCompliance.Scoping.NameLookup;

package Imports
  extends Icons.TestPackage;

  annotation(Documentation(info = "<html>This package contains tests of imports
    as described in section 13.2.1 of the specification.</html>"));
end Imports;
